<!-- Generated by tools/gen_reference.py. Do not edit. -->

# Wiring of the generic profile

`profiles/generic_dc.yaml`: 55 instances, 171 connections.

| Consumer (required port) | Provider (provided port) | Type |
| --- | --- | --- |
| `cooling.chw_plant[CHW].ambient` | `cooling.weather[SITE].ambient` | weather |
| `cooling.chw_plant[CHW].power_1` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.chw_plant[CHW].power_2` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.chw_plant[CHW].power_3` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.eroom[A].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.eroom[A].power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.eroom[A].ups_heat` | `electrical.ups[A].heat` | air_heat |
| `cooling.eroom[B].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.eroom[B].power` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.eroom[B].ups_heat` | `electrical.ups[B].heat` | air_heat |
| `cooling.eroom[C].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.eroom[C].power` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.eroom[C].ups_heat` | `electrical.ups[C].heat` | air_heat |
| `cooling.pod[01].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[01].fan_power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[01].fan_power_b` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[01].fire_stop` | `life_safety[LS].pod_fire[01]` | signal |
| `cooling.pod[01].it_heat` | `electrical.it_load[01].heat` | air_heat |
| `cooling.pod[02].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[02].fan_power` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[02].fan_power_b` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[02].fire_stop` | `life_safety[LS].pod_fire[02]` | signal |
| `cooling.pod[02].it_heat` | `electrical.it_load[02].heat` | air_heat |
| `cooling.pod[03].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[03].fan_power` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[03].fan_power_b` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[03].fire_stop` | `life_safety[LS].pod_fire[03]` | signal |
| `cooling.pod[03].it_heat` | `electrical.it_load[03].heat` | air_heat |
| `cooling.pod[04].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[04].fan_power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[04].fan_power_b` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[04].fire_stop` | `life_safety[LS].pod_fire[04]` | signal |
| `cooling.pod[04].it_heat` | `electrical.it_load[04].heat` | air_heat |
| `cooling.pod[05].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[05].fan_power` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[05].fan_power_b` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[05].fire_stop` | `life_safety[LS].pod_fire[05]` | signal |
| `cooling.pod[05].it_heat` | `electrical.it_load[05].heat` | air_heat |
| `cooling.pod[06].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[06].fan_power` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[06].fan_power_b` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[06].fire_stop` | `life_safety[LS].pod_fire[06]` | signal |
| `cooling.pod[06].it_heat` | `electrical.it_load[06].heat` | air_heat |
| `cooling.pod[07].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[07].fan_power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[07].fan_power_b` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[07].fire_stop` | `life_safety[LS].pod_fire[07]` | signal |
| `cooling.pod[07].it_heat` | `electrical.it_load[07].heat` | air_heat |
| `cooling.pod[08].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[08].fan_power` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[08].fan_power_b` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[08].fire_stop` | `life_safety[LS].pod_fire[08]` | signal |
| `cooling.pod[08].it_heat` | `electrical.it_load[08].heat` | air_heat |
| `cooling.pod[09].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[09].fan_power` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[09].fan_power_b` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[09].fire_stop` | `life_safety[LS].pod_fire[09]` | signal |
| `cooling.pod[09].it_heat` | `electrical.it_load[09].heat` | air_heat |
| `cooling.pod[10].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[10].fan_power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[10].fan_power_b` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[10].fire_stop` | `life_safety[LS].pod_fire[10]` | signal |
| `cooling.pod[10].it_heat` | `electrical.it_load[10].heat` | air_heat |
| `cooling.pod[11].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[11].fan_power` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[11].fan_power_b` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[11].fire_stop` | `life_safety[LS].pod_fire[11]` | signal |
| `cooling.pod[11].it_heat` | `electrical.it_load[11].heat` | air_heat |
| `cooling.pod[12].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[12].fan_power` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[12].fan_power_b` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[12].fire_stop` | `life_safety[LS].pod_fire[12]` | signal |
| `cooling.pod[12].it_heat` | `electrical.it_load[12].heat` | air_heat |
| `cooling.pod[13].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[13].fan_power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[13].fan_power_b` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[13].fire_stop` | `life_safety[LS].pod_fire[13]` | signal |
| `cooling.pod[13].it_heat` | `electrical.it_load[13].heat` | air_heat |
| `cooling.pod[14].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[14].fan_power` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[14].fan_power_b` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[14].fire_stop` | `life_safety[LS].pod_fire[14]` | signal |
| `cooling.pod[14].it_heat` | `electrical.it_load[14].heat` | air_heat |
| `cooling.pod[15].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[15].fan_power` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.pod[15].fan_power_b` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[15].fire_stop` | `life_safety[LS].pod_fire[15]` | signal |
| `cooling.pod[15].it_heat` | `electrical.it_load[15].heat` | air_heat |
| `cooling.pod[16].chw` | `cooling.pump_station[PHPS].chw` | hydronic |
| `cooling.pod[16].fan_power` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pod[16].fan_power_b` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pod[16].fire_stop` | `life_safety[LS].pod_fire[16]` | signal |
| `cooling.pod[16].it_heat` | `electrical.it_load[16].heat` | air_heat |
| `cooling.pump_station[PHPS].chws_in` | `cooling.tes[TES-1].chws_out` | hydronic |
| `cooling.pump_station[PHPS].power_1` | `electrical.power_train[A].lv_bus` | electrical |
| `cooling.pump_station[PHPS].power_2` | `electrical.power_train[B].lv_bus` | electrical |
| `cooling.pump_station[PHPS].power_3` | `electrical.power_train[C].lv_bus` | electrical |
| `cooling.tes[TES-1].chws_in` | `cooling.chw_plant[CHW].chws` | hydronic |
| `electrical.genset[A].fuel` | `fuel[FUEL].supply[A]` | fuel |
| `electrical.genset[A].start_request` | `electrical.power_train[A].gen_start_request` | signal |
| `electrical.genset[B].fuel` | `fuel[FUEL].supply[B]` | fuel |
| `electrical.genset[B].start_request` | `electrical.power_train[B].gen_start_request` | signal |
| `electrical.genset[C].fuel` | `fuel[FUEL].supply[C]` | fuel |
| `electrical.genset[C].start_request` | `electrical.power_train[C].gen_start_request` | signal |
| `electrical.it_load[01].epo` | `life_safety[LS].pod_epo[01]` | signal |
| `electrical.it_load[01].feed_a` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[01].feed_b` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[02].epo` | `life_safety[LS].pod_epo[02]` | signal |
| `electrical.it_load[02].feed_a` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[02].feed_b` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[03].epo` | `life_safety[LS].pod_epo[03]` | signal |
| `electrical.it_load[03].feed_a` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[03].feed_b` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[04].epo` | `life_safety[LS].pod_epo[04]` | signal |
| `electrical.it_load[04].feed_a` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[04].feed_b` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[05].epo` | `life_safety[LS].pod_epo[05]` | signal |
| `electrical.it_load[05].feed_a` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[05].feed_b` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[06].epo` | `life_safety[LS].pod_epo[06]` | signal |
| `electrical.it_load[06].feed_a` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[06].feed_b` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[07].epo` | `life_safety[LS].pod_epo[07]` | signal |
| `electrical.it_load[07].feed_a` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[07].feed_b` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[08].epo` | `life_safety[LS].pod_epo[08]` | signal |
| `electrical.it_load[08].feed_a` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[08].feed_b` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[09].epo` | `life_safety[LS].pod_epo[09]` | signal |
| `electrical.it_load[09].feed_a` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[09].feed_b` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[10].epo` | `life_safety[LS].pod_epo[10]` | signal |
| `electrical.it_load[10].feed_a` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[10].feed_b` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[11].epo` | `life_safety[LS].pod_epo[11]` | signal |
| `electrical.it_load[11].feed_a` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[11].feed_b` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[12].epo` | `life_safety[LS].pod_epo[12]` | signal |
| `electrical.it_load[12].feed_a` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[12].feed_b` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[13].epo` | `life_safety[LS].pod_epo[13]` | signal |
| `electrical.it_load[13].feed_a` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[13].feed_b` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[14].epo` | `life_safety[LS].pod_epo[14]` | signal |
| `electrical.it_load[14].feed_a` | `electrical.ups[B].output` | electrical |
| `electrical.it_load[14].feed_b` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[15].epo` | `life_safety[LS].pod_epo[15]` | signal |
| `electrical.it_load[15].feed_a` | `electrical.ups[C].output` | electrical |
| `electrical.it_load[15].feed_b` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[16].epo` | `life_safety[LS].pod_epo[16]` | signal |
| `electrical.it_load[16].feed_a` | `electrical.ups[A].output` | electrical |
| `electrical.it_load[16].feed_b` | `electrical.ups[B].output` | electrical |
| `electrical.mv_switchgear[SWG-MV].incomer_1` | `electrical.utility[INC-1].supply` | electrical |
| `electrical.mv_switchgear[SWG-MV].incomer_2` | `electrical.utility[INC-2].supply` | electrical |
| `electrical.power_train[A].gen_fault` | `electrical.genset[A].fault` | signal |
| `electrical.power_train[A].gen_output` | `electrical.genset[A].output` | electrical |
| `electrical.power_train[A].gen_ready_to_load` | `electrical.genset[A].ready_to_load` | signal |
| `electrical.power_train[A].utility_feed` | `electrical.mv_switchgear[SWG-MV].feeder[A]` | electrical |
| `electrical.power_train[B].gen_fault` | `electrical.genset[B].fault` | signal |
| `electrical.power_train[B].gen_output` | `electrical.genset[B].output` | electrical |
| `electrical.power_train[B].gen_ready_to_load` | `electrical.genset[B].ready_to_load` | signal |
| `electrical.power_train[B].utility_feed` | `electrical.mv_switchgear[SWG-MV].feeder[B]` | electrical |
| `electrical.power_train[C].gen_fault` | `electrical.genset[C].fault` | signal |
| `electrical.power_train[C].gen_output` | `electrical.genset[C].output` | electrical |
| `electrical.power_train[C].gen_ready_to_load` | `electrical.genset[C].ready_to_load` | signal |
| `electrical.power_train[C].utility_feed` | `electrical.mv_switchgear[SWG-MV].feeder[C]` | electrical |
| `electrical.ups[A].input` | `electrical.power_train[A].lv_bus` | electrical |
| `electrical.ups[B].input` | `electrical.power_train[B].lv_bus` | electrical |
| `electrical.ups[C].input` | `electrical.power_train[C].lv_bus` | electrical |
| `fuel[FUEL].power` | `electrical.power_train[A].lv_bus` | electrical |
| `life_safety[LS].power` | `electrical.power_train[B].lv_bus` | electrical |
