# Made by tools/equipment_modelica.py; do not edit by hand.
id: modelica.carrier_19xr_742kw_5_42cop_vsd
module: cooling.chw_plant
maker: Carrier
model: 19XR
variant: 742kW_5_42COP_VSD
tier: factual
params:
  chiller_kw:
    value: 742.0
    unit: kW
    source: modelica-buildings Buildings/Fluid/Chillers/Data/ElectricEIR.mo:271 QEva_flow_nominal (commit
      e79800b7eb2f)
  cop:
    value: 5.42
    unit: '-'
    source: modelica-buildings Buildings/Fluid/Chillers/Data/ElectricEIR.mo:272 COP_nominal (commit e79800b7eb2f)
rated_conditions:
  chilled_water_leaving_c: 5.56
  condenser_entering_c: 21.11
  part_load_ratio_min: 0.19
fit: 'The record describes a water-cooled chiller at the rated conditions above. cooling.chw_plant models
  an air-cooled plant of identical chillers: only the rated capacity and COP are taken, and the module''s
  own curves apply to them. The COP was rated with condenser water entering at 21.11 degC; the module
  applies it at its design ambient air temperature, so the plant''s efficiency is likely higher than an
  air-cooled chiller of the same capacity reaches.'
provenance:
  source: modelica-buildings
  record: ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD
  description: ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD
  lines:
  - 269
  - 288
  data_type: factual_specification
  redistributes_source_document: false
  derived_from: the EnergyPlus Chiller:Electric:EIR object embedded in the record, which the record names
    as its origin
simulation:
  model_origin: independently_developed
  manufacturer_validated: false
  calibration: uncalibrated
rights:
  commercial_use: allowed
  redistribution: allowed
  basis: facts stated in a file under the BSD-3-Clause-style licence of the Modelica Buildings Library,
    kept with attribution (equipment/licences/modelica-buildings.txt)
  reviewed: '2026-11-24'
